# Guided WAGO CC100 Commissioning
<!-- llms-description: Guide to commission a WAGO CC100 controller in an on-premises, air-gapped installation, including MQTT claim and recovery. -->

> [!NOTE]
> Only available when the **WAGO** plugin is installed. See [Installing Plugins](plugins/installing-plugins.md).

> **Work in progress.** This is the operator walkthrough for the current guided commissioning implementation. It is not a hardware release procedure: [ATT-984](https://linear.app/attraccess/issue/ATT-984/validate-the-four-wago-package-assemblies) remains the hardware-in-the-loop release gate. Keep the controller disconnected from production equipment until that evidence is complete.

Use this guide to commission a WAGO CC100 `751-9301` into an on-premises, air-gapped Attraccess installation. The local Attraccess server and controller must be on the same private network.

## Safety boundary

The CC100 runtime is not safety rated. It is not an emergency stop, personnel-protection function, or replacement for certified safety circuits. Keep safety circuits independent of the controller and verify the physical assembly under ATT-984 before release.

## What Attraccess does and does not do

Attraccess uses an SSH-only commissioning flow. WAGO Web-Based Management (WBM) is **not** part of normal commissioning:

- The browser does not automate, proxy, or bypass WBM, its certificate handling, or its credentials.
- Attraccess does not discover controllers on a subnet. Entering a private controller IP address is advisory only; it is not proof of identity.
- Before authorizing delivery, compare the selected controller's physical label and service-network location with the target controller, then obtain its SSH fingerprint from a trusted inventory or an authorized technician over an independent channel. Copying the scanned fingerprint back into the form is not independent identity authentication. Do not assume the CC100 displays its SSH fingerprint.
- USB-C service access and WBM are break-glass recovery paths only. Use WAGO's firmware-specific recovery instructions locally when SSH is unavailable; do not use WBM to work around an Attraccess commissioning error.

The server verifies the pinned host key and checks the bundled runtime release checksum and manifest, prepares the supported platform, transfers the release over SSH and starts enrollment. Preparation uses the firmware-installed vendor Docker tools and establishes persistent access to only the required digital registers. The captured FW31 vendor `install` action downloads or extracts no engine; missing Docker binaries remain unsupported. The controller never needs an image registry or Internet connection for installation.

**Destructive commissioning (2026-09-06):** existing applications and workloads may stop working or be erased. Attraccess does not preserve, back up, or restore preexisting CODESYS applications, retained PLC data, other workloads or their host settings. It always stops and permanently disables CODESYS, verifying both process and boot state before granting I/O. If this cannot be verified, installation fails before enrollment/runtime launch. The [earlier preservation decision](plugins/wago/fw31-support.md) is retained as superseded history.

## Preconditions

- Confirm the controller order number is `751-9301` and it is on a private IPv4 network: `10.0.0.0/8`, `172.16.0.0/12`, or `192.168.0.0/16`.
- Confirm the supported firmware baseline in **WAGO controllers**. The current default baseline is WAGO CC100 firmware `31`; BSP version `2024.12.0` alone does not identify that firmware. See [FW31 support boundaries](plugins/wago/fw31-support.md) for source compatibility and qualification limits.
- Select the local MQTT server the controller should use. Commissioning follows that server's configured transport, including plain MQTT or TLS with its configured certificate options. For a private CA, import the issuing CA PEM bundle in MQTT settings.
- The guided flow assumes the factory SSH login (`root` / `wago`). If that login has been changed, choose **Use a different SSH login** for installation, inspection or recovery. Non-root identities require `sudo` access. Custom passwords are not saved with the commissioning session.
- The runtime is built from the same source and bundled automatically with every production server image. The dialog shows the bundled release; custom runtime uploads are not supported. For local development, first run `pnpm nx run plugin-wago:install-runtime-dev`, then restart a running API with `pnpm serve`. This explicit target builds the runtime and copies it into local server storage. Starting the dev server does not build it.

The release packager accepts an uncompressed Docker archive via `--image-archive` and stores gzip data in the outer tar's `image.tar` member. It produces the outer tar and matching SHA-256 after compression. Do not pass an already compressed archive. Compare the **final outer tar size** with the controller's current storage preflight; stream size alone is not enough. Every delivery attempt resolves the current release, including retries of sessions created before a release change.

- Ensure the controller can reach the selected local MQTT broker. No external registry, DNS, or Internet access is required or used.

## Commission a controller

1. Open **WAGO controllers**, select **Commission controller**, enter a **Controller name**, and select **Continue**.
2. Enter the **Controller IP address**. A single MQTT server is selected automatically; choose a server only when several are available. The bundled runtime is checked automatically. Select **Continue** when it is available.
3. If the controller's key is not yet trusted, compare it with a trusted record under **Verify with a trusted SSH fingerprint**. Alternatively, connect only that controller to an isolated service network, verify its physical CC100 label, and select **Use this controller**. This pins the first key and must not be used on a shared LAN.
4. Attraccess does not back up or restore existing applications. Save anything you need yourself, put connected equipment in a safe state, and select **Install runtime**. This action authorizes that installation attempt, including CODESYS disablement. No additional approval checkbox is required. Factory SSH access is used unless you select **Use a different SSH login**. Custom passwords are cleared after submission or closing.
5. Follow installation progress or return later from the devices table. **Technical details and activity** contains optional inspection and saved diagnostics. Once claimed, select **Configure inputs and outputs** to open the controller's **Inputs & outputs** front panel. It shows the CC100 terminals and Modbus devices with their live states, and you name and configure them there before selecting **Apply to controller**.

Before preparation changes the controller, Attraccess checks the managed SSH prerequisites. CC100 FW31 provides `passwd`, `useradd`, `groupadd`, and `sudo`; it does not require `chpasswd`, `getent`, or `visudo`. Provisioning uses local account files and verifies the scoped sudo policy before rotating root access. Failed setup records a fixed stage and a resolution without retaining raw SSH output or credentials.

The saved progress describes identity, package and controller preflight, transfer, enrollment, configuration and runtime installation. Restarting Attraccess never retries SSH automatically.

During delivery, Attraccess rechecks the pinned SSH key with strict host-key checking and verifies the runtime bundle checksum on the local server. Installation journals protect operation integrity and cleanup; they are not a backup service for preexisting workloads. A new enrollment receives fresh runtime storage rather than silently reusing revoked credentials. Environment files are staged with mode `0600`; private CA trust uses a separate read-only bind mount from a protected host directory.

CODESYS disablement is configured to persist across reboot. Host supervision rechecks disablement, exclusive ownership and narrow register access before every runtime start, including bounded crash retries. Docker automatic restart is disabled. Failed checks stop the writer, preserve enablement, and retry after verified containment and a 30-second cooldown. The last failure remains in `/etc/attraccess-wago/supervisor.last-error`. Older hooks latched the runtime disabled; those installations still need [explicit recovery](#recover-after-latched-containment). Software verification does not replace physical reboot and I/O acceptance.

## MQTT claim and Ready state

After runtime delivery, the controller uses a restricted enrollment credential to announce through the selected local MQTT broker. Attraccess sends permanent controller-scoped credentials. Publication of that claim is not proof that the runtime has reconnected or that the enrollment credential has been revoked.

The session remains **Verification required**. The UI separately checks a fresh permanent heartbeat, enrollment revocation, applied Desired/Reported Configuration and a fresh matching runtime `state.readiness` probe. A stale or mismatched probe is not ready. Management status is read from its saved security transaction. Physical qualification remains required; no successful install, key enrollment or MQTT claim is hardware acceptance evidence.

Keep controller and application clocks synchronized with NTP. Incoming telemetry,
flow reads/waits, runtime readiness and heartbeat-based credential rotation allow
up to five seconds of positive controller clock skew, matching commissioning's
clock tolerance. Source timestamps are preserved; stale-age limits and sequence,
replay and retired-stream checks are unchanged. Timestamps beyond that tolerance
are rejected before updating the accepted stream. A broker-connected controller
can therefore still appear stale if its clock is substantially wrong.

### Management security

The **Management security** panel provides inspection, review, apply and recovery. Inspection reports firmware, SSH implementation and possible management listeners without changing access. The built-in provider supports reversible additive key enrollment for an existing non-root OpenSSH account or a detected running Dropbear 2025.88 account. It creates a unique key with forwarding and PTY disabled, encrypts its private material in Attraccess, arms rollback and verifies a separate pinned key-only connection. Private key material is passed through a dedicated short-lived agent rather than written to a temporary key file. Existing account privileges and other login methods remain enabled.

Adding a key leaves existing passwords/default access unchanged and does **not** count as hardened. Remaining WBM/service exposure and unqualified privileges are explicit residuals. A full baseline cannot be applied until its firmware-31 commands, minimum privileges and reboot-safe recovery are qualified. The framework orders key verification before restriction and supplies the verified key for post-restriction checks; it never invents vendor commands. No mandatory WBM setup gate is introduced.

### Configuration Readiness Limitation

The complete no-code configuration journey is owned by ATT-1058 and must be verified in the integrated build. The following endpoints are **developer integration references only**, requiring `resources.update`; their use does not satisfy ATT-984:

1. Save the complete Desired Configuration to `POST /api/wago/controllers/:id/configuration/draft` with `{ "snapshot": { ... } }`. A draft saved through the UI is also valid input to the following steps.
2. Validate it with `POST /api/wago/controllers/:id/configuration/validate`. Stop and correct every returned validation error.
3. Review the resulting changes with `POST /api/wago/controllers/:id/configuration/review`. Confirm the returned `diff` is intended and retain the returned draft `reviewedHash`.
4. Publish the reviewed draft with `POST /api/wago/controllers/:id/configuration/publish`. Record the returned `revision` and `contentHash`; Attraccess publishes that Desired Configuration to the controller.
5. Poll `GET /api/wago/controllers/:id/configuration/revisions` until the recorded revision has `state: "applied"`, a non-empty `reportedAt`, and the same `contentHash` returned at publish. If its state is `rejected`, stop, correct the complete Desired Configuration, and repeat the workflow with a new revision.

Also confirm a current heartbeat and the expected runtime version. An applied configuration report proves acceptance of that revision, not physical hardware readiness or output feedback. Do not operate equipment based on an API response alone. Verify the integrated diagnostics and configuration screens in the exact tested build, and record physical/nontechnical evidence using [WAGO Acceptance Evidence](plugins/wago/acceptance-evidence.md).

## Recovery

| Situation                                   | Operator action                                                                                                                                                                                                                        |
| ------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| IP is rejected                              | Use a valid private IPv4 address and confirm it belongs to the physically selected CC100.                                                                                                                                              |
| SSH key cannot be scanned or does not match | Stop. Recheck the controller label, address, and trusted fingerprint. A changed key must not be accepted blindly. Use local USB-C/WBM recovery only to restore the controller's supported SSH access.                                  |
| SSH authentication or `sudo` fails          | If the factory login changed, select **Advanced: use different SSH credentials**. Check privileges and reachability before retrying.                                                                                                   |
| Model or firmware is unsupported            | Do not proceed. Restore the supported firmware through the customer-operated WAGO recovery process, then start a new session.                                                                                                          |
| Docker activation fails                     | Collect the session error and controller logs. Repair Docker using the WAGO-supported local procedure; do not install an alternative container engine.                                                                                 |
| Bundle checksum or manifest fails           | Stop. Replace the local artifact with the expected release. Do not bypass validation or copy an image from a registry.                                                                                                                 |
| Delivery fails                              | Open **View progress**, record the displayed failure reason, restore reachability or prerequisites, then select **Retry installation**. If credential revocation needs attention, resolve that condition before retrying.              |
| Controller does not connect or claim        | Verify local MQTT reachability and broker selection, then inspect the controller runtime logs through the secured SSH path. The enrollment credential expires after 15 minutes; cancel the session and create a new one if it expires. |
| Initial configuration is rejected           | Correct the complete Desired Configuration, then validate, review, and publish a new revision through the configuration API. Do not edit the controller state file by hand.                                                            |

Select **Cancel enrollment** only to abandon the session. It revokes the enrollment credential and deletes the Attraccess commissioning session. Removing a controller from Attraccess also revokes its MQTT access, but does not uninstall the runtime from the CC100.

**Clean up failed installation** authorizes one recovery attempt without an additional checkbox. Attraccess uses its encrypted recovery credential only after verifying it against the pinned controller; otherwise it uses the supplied SSH login. Select a different login only when needed. A retained runtime or preparation transaction must be cleaned up before retrying installation. It interrupts the Attraccess runtime and reconciles the installation, preparation journal and credentials. It cannot reverse broker-side credential revocation, restore preexisting applications/data or host settings, or re-enable CODESYS. Incomplete or interrupted cleanup retains its integrity record for another explicit attempt. Cleanup is not a prerequisite to granting initial destructive-install consent or a promise of workload restoration.

Cleanup remains failed if Attraccess cannot verify that the owned runtime stopped or was removed. An unreachable Docker daemon does not prove the container stopped. Restore the supported local service's observability and retry the explicit cleanup; retain the failure record until verification succeeds.

### Recover after latched containment

Current hooks preserve runtime enablement after failed checks and retry through
the hardware gate after verified containment. Inspect `supervisor.last-error`
for the latest failed observation. Older hooks removed enablement and latched
startup disabled; upgrading the hook does not recreate that missing intent.
An offline heartbeat alone does not distinguish these states. The recovery route
below applies to those older latched or explicitly failed installations.

After resolving the cause, use the existing wizard controls for a current guided
installation with retained recovery ownership:

1. Open the controller's **View progress** and select **Clean up failed installation**
   with fresh **Recovery SSH** credentials and explicit cleanup approval. Wait for
   **Runtime installation cleaned up** and completion of credential/preparation
   cleanup. **Recovery requires attention** means cleanup still needs resolution.
2. If the session is unclaimed and offers **Retry installation**, enter fresh
   temporary SSH credentials, approve the destructive consequences and retry.
3. If the controller was claimed, follow the progress instruction to **Remove
   controller**, then select **Commission controller** and complete a new session.
   Registration removal also removes its configuration; configure and verify the
   new installation before use.

Installation recreates enablement only through the verified preparation/delivery
flow. This route needs no shell or re-enable control. Cleanup cannot succeed without
valid retained ownership and observable container stop/removal; if the cleanup
control is unavailable or recovery remains unverified, keep the installation
blocked and obtain support rather than bypassing the latch. A successful hook exit
is not proof of a running runtime; fresh readiness and physical qualification
remain separate requirements.

If Attraccess restarts during claim publication, a saved `claimed` controller record alone does not prove permanent credentials were delivered. **Claim recovery required** blocks automatic reinstallation and preserves the verifier until explicit recovery. After recovering a claimed or interrupted-claim installation, remove its existing controller registration and create a new commissioning session; the UI does not offer an unusable retry with a cleared verifier.

**Clean up controller preparation** handles preparation-only failures with fresh credentials and explicit approval. If runtime installation began, use **Clean up failed installation** first. Cleanup does not undo vendor Docker networking/storage changes or restore previous workloads. Historical journals still require valid ownership and integrity checks; missing or inconsistent records do not prove cleanup succeeded. **Recover saved access** remains the separate management-key recovery action. Registration removal is serialized with these operations and retains unresolved records. Merely inspecting management never makes cancellation require rollback.

An interrupted installation is shown as a failed delivery after restart. Use the existing cleanup action if an installation or preparation journal remains, then retry. There is no separate coordinator-recovery action.

Cleanup waits up to 310 seconds for the running runtime monitor to finish its
safety check and release the controller transaction lock. A working SSH login
does not imply that this lock is available. Leave the cleanup dialog open while
it waits; never delete `install.lock` to bypass an active operation. Lock timeout,
SSH authentication, retained ownership and runtime cleanup failures have separate
diagnostics. Cleanup verifies the encrypted root recovery login first and uses
the supplied factory or custom login if password rotation never completed.

## Current release limitations

### Integration contract

- Installation and recovery endpoints require `{ confirmInstall: true, temporarySsh: { username, password } }` for that explicit request only. The recovery endpoint is `POST /api/wago/commissioning/sessions/:id/recover`.
- `GET /api/wago/commissioning/sessions/:id/verification` returns non-secret `controllerId`, `permanentConnection`, `enrollmentRevoked`, `configurationApplied`, `managementHardening`, `hardwareReadiness`, `softwareReady`, `physicalQualification` and `ready` fields. Configuration application alone is not hardware readiness. `ready` stays false while physical qualification is required.
- Runtime uses a fresh `/var/lib/attraccess-wago` per enrollment. Private CA trust uses `NODE_EXTRA_CA_CERTS=/var/lib/attraccess-wago/mqtt-ca.pem` with an additional read-only bind mount; runtime code must not replace or bypass that trust. Cleanup journals do not promise preservation of previous workloads.
- ATT-1056 must supply qualified device permissions/mounts and runtime health evidence before commissioning can advertise physical readiness. The installer does not invent GPIO mappings or add privileged hardware access.
- In-process operations are sequenced per controller, and a controller-side `flock` spans transfer/staging/replacement. Installation journals retain interrupted work for explicit cleanup.
- Compose ATT-983 / PR #1802's shared `context.audit` bridge; this code supplies no second audit sink. Automatic claim carries the persisted authenticated initiator. For HTTP unclaim, keep its single audit wrapper inside `removeControllerSafely(id, assertOwned => audit.run(..., () => wago.remove(id, assertOwned)))`. Audit receipt availability is independent of operation success; no durable storage is invented when the host reports unavailable.

Current software behavior and remaining release limits:

- Additive, verified key enrollment for an existing non-root OpenSSH or detected Dropbear 2025.88 account is implemented. SSH password rotation/default credential removal is not yet implemented; change factory access separately before deploying beyond an isolated service network. Firmware-specific account creation and root-login restrictions also require qualification.
- The compressed packager and server-owned runtime catalog verify the bundle checksum, build descriptor, manifest and hardware profile before delivery. The commissioning API does not accept custom runtime uploads or legacy environment-configured bundles.
- Preexisting CODESYS/workload preservation and restoration are outside product scope. Unique minimum-privilege SSH management access and the remaining management-service baseline still require implementation and firmware-31 qualification; their status must not be presented as a blanket Docker/I/O blocker.
- Container start is not success evidence. Fresh permanent heartbeat and matching runtime readiness/configuration probes are required, followed by physical qualification.
- The current runtime deployment remains subject to the image digest, least-privilege model, and hardware verification evidence documented in [WAGO CC100 Docker Runtime](plugins/wago/cc100-runtime.md).

Do not use these gaps as reasons to bypass host-key, bundle checksum/manifest, or MQTT identity/credential checks. Escalate them through the release process and attach hardware evidence to [ATT-984](https://linear.app/attraccess/issue/ATT-984/validate-the-four-wago-package-assemblies).
